---
title: "Standard Electrical Wire Sizes"
date: 2023-07-19T07:35:44Z
draft: false
---

## Current carrying capacity
Table 6.3(a) — Multicore PVC insulated cables, unarmoured, with or without protective conductor (SANS 1507)
Installation method 1 (enclosed in an insulating wall, etc.)
```
_____________________________
| Wire     | Single | Three |
| diameter | phase  | phase |
____________________________|
| 1mm      | 11A    | 10A   |
| 1,5 mm   | 14A    | 13A   |
| 2,5 mm   | 18,5A  | 17,5A |
| 4 mm     | 25A    | 23A   |
| 6 mm     | 32A    | 29A   |
| 10 mm    | 43A    | 39A   |
| 16 mm    | 57A    | 52A   |
_____________________________
```
Page 99 of SANS 10142-1:2019 (Edition 3)


Table 6.3(a) — Multicore PVC insulated cables, unarmoured, with or without protective conductor (SANS 1507)
Installation method 2 (enclosed in conduit on a wall or ceiling, or in trunking)
```
_____________________________
| Wire     | Single | Three |
| diameter | phase  | phase |
____________________________|
| 1mm      | 13A    | 11,5A |
| 1,5 mm   | 16,5A  | 15A   |
| 2,5 mm   | 23A    | 20A   |
| 4 mm     | 30A    | 27A   |
| 6 mm     | 38A    | 34A   |
| 10 mm    | 52A    | 46A   |
| 16 mm    | 69A    | 62A   |
_____________________________
```
Page 99 of SANS 10142-1:2019 (Edition 3)

Table 6.3(a) — Multicore PVC insulated cables, unarmoured, with or without protective conductor (SANS 1507)
Installation method 3 (clipped direct)
```
_____________________________
| Wire     | Single | Three |
| diameter | phase  | phase |
____________________________|
| 1mm      | 15A    | 13,5A |
| 1,5 mm   | 19,5A  | 17,5A |
| 2,5 mm   | 27A    | 24A   |
| 4 mm     | 36A    | 32A   |
| 6 mm     | 46A    | 41A   |
| 10 mm    | 63A    | 57A   |
| 16 mm    | 85A    | 76A   |
_____________________________
```
Page 99 of SANS 10142-1:2019 (Edition 3)


Table 6.3(a) — Multicore PVC insulated cables, unarmoured, with or without protective conductor (SANS 1507)
Installation method 4 (on a perforated cable tray), or installation method 6 (in free air)
```
_____________________________
| Wire     | Single | Three |
| diameter | phase  | phase |
____________________________|
| 1mm      | 17A    | 14,5A |
| 1,5 mm   | 22A    | 18,5A |
| 2,5 mm   | 30A    | 25A   |
| 4 mm     | 40A    | 34A   |
| 6 mm     | 51A    | 43A   |
| 10 mm    | 70A    | 60A   |
| 16 mm    | 94A    | 80A   |
_____________________________
```
Page 99 of SANS 10142-1:2019 (Edition 3)

Table 6.4(a) — Multicore PVC insulated armoured cables (SANS 1507)
```
_____________________________
| Wire     | Single | Three |
| diameter | phase  | phase |
____________________________|
| 1,5 mm   | 21A    | 18A   |
| 2,5 mm   | 28A    | 25A   |
| 4 mm     | 38A    | 33A   |
| 6 mm     | 49A    | 42A   |
| 10 mm    | 67A    | 58A   |
| 16 mm    | 89A    | 77A   |
_____________________________
```
Page 102 of SANS 10142-1:2019 (Edition 3)

## Wire colour codes
### A. Single phase
1. Live : Brown (Red pre 2004)
2. Neutral : Blue (Black pre 2004)
3. Earth : Green/Yellow striped

### B. Three Phase
1. L1 : Red
2. L2 : Yellow
3. L3 : Blue
4. Neutral : Black
5. Earth : Green/Yellow	striped

## Wires for different uses
1. Lights 1mm square 5A for 10 lights
2. Plug Circuits 1,5 mm cross section 15A for 3 sockets
3. Geyser (most are rated 2KW (220V = 24 ohm)(at 250V 10.4A) use 20A circuit breaker
4. Stove (Defy stove 15A 220V /240V) 6mm cross section 35A   8mm 40A use 40A Circuit breaker 


